# Changelog

## 2026-11-08 — initial public release

- восстановлен протокол S-89: F1080001/2/3, старт `90 02 01` (20 байт);
- подтверждены SpO₂ `[4]`, пульс `[5]`, HRV `[6]`, PI `[7]/10`;
- добавлен Windows reference client на `bleak`;
- добавлен независимый C-парсер/билдер кадров для ESP-IDF;
- добавлен пример MQTT discovery для Home Assistant;
- найдена команда батареи `90 01 02`, добавлен `--battery`; живой ответ
  `90 01 02 01 00 04` — это 4/4 деления = 100 %, не 4 %;
- добавлена подписка F1020002 и `--ppg` для ADC/PPG; живьём подтверждены
  два канала `[2]=4/5`, по 5×3 байта; формула/график ещё не сделаны;
- опубликованы ограничения: нет температуры, PPG-волны в HA и истории; PI/HRV — не медицинские.

Первая версия проверена на живом S-89 и ESP32-C3.
