# S-89: что за прибор и как мы его проверяли

## Прибор

**S-89** — бытовой пальчиковый пульсоксиметр с BLE. В приложении **Oximeter-H**
определяется как `S-89`, рекламирует сервис `0x90EA`, измеряет SpO₂, пульс,
HRV и перфузионный индекс.

Внутри — стек **Goodix**: в APK Oximeter-H 1.4.2 присутствуют классы
`com.goodix.ble.*`, а измерения опубликованы в вендорском профиле
`F1080001/2/3`. Поэтому протокол IH018/F008 (Veepoo-браслеты) к этому прибору
неприменим.

## Что мы сделали

1. Скачали **Oximeter-H 1.4.2** с официального источника и разобрали
   статически. APK 1.3.2 был упакован 360 jiagu; 1.4.2 читается.
2. Нашли в SDK:
   - `VPProfile` — UUID F1080001/2/3;
   - `OxiOperateAbstarct.getCmd()` — 20-байтовый кадр `90 02 01`;
   - `DataOprate` — разбор `[2] == 3`, `[3] == 1`, SpO₂/пульс/HRV/PI;
   - `DetectData` — точные поля `spo2h`, `heart`, `hrv`, `perfusionIndex`.
3. Проверили на живом приборе через Windows `bleak`: подписка F1080002,
   запись F1080003, реальные кадры SpO₂ 99 / пульс 69 / PI 1.83.
4. Повторили на ESP32-C3 (R4sGate) — авто-обнаружение и поток в MQTT/HA.

## Чего мы не делали

- не запускали APK на телефоне и не вытаскивали его DEX через Frida;
- не публикуем APK, библиотеки приложения или чужие исходники;
- не обещаем медицинскую точность;
- не тестировали чужие устройства и чужие данные.

## Границы проекта

- Публикуются только **собственные наблюдения и собственный код**.
- Проект описывает интеграцию **своего** S-89 в локальную систему
  (Home Assistant, MQTT, база).
- Медицинских выводов проект не делает.

## Ограничения по железу

- S-89 шлёт данные только при наличии пальца; без пальца он либо не
  рекламируется, либо отдаёт `[3] = 0`.
- Если датчик занят телефоном/приложением, другая централь его не увидит —
  освободи соединение.
- PI и HRV зависят от посадки; сравнивать значения между ночами нужно с
  осторожностью.
- Температуры в S-89 нет: не пытайся выдать `[6]`/`[7]` за температуру.
